# S05 临时用电: 三级配电两级保护 — 深母题集 Deep Pack

> **实例化声明 (L0–L7)**：本 pack 是 S05「临时用电: 三级配电两级保护」的深母题集实例，按 L0(考点身份)→L1(跨章知识全景)→L2(原理因果)→L3(R2 不变量)→L4(examiner_intent + R3 场景 + R4 变量规则)→L5(R5 采分 + R6 答案 + R7 边界)→L6(R8 误区→error_code→解药)→L7(动画分镜) 分层实例化。
> **四谱系协作汇编**：本 pack 由四镜头并行起草、由汇编层(Opus)合成 —— 镜头 A 聚拢原理(DeepSeek)、镜头 B 出题人意图+变量(Opus)、镜头 C 采分边界(Codex)、镜头 D 误区动画(Qwen)。汇编层逐条对照 `_S05_compiled_source.json`(教材锚) 与 `_S05_exam_evidence.json`(真题锚) 做事实校验，消解四镜头冲突、补衔接、降级未锚断言。各节来自哪谱系 + 消解了哪些冲突，见 §8 缺口与汇编对账表。
> **真题取证**：真题锚仅来自 `_S05_exam_evidence.json`（41 条证据，2015–2025 共 11 年逐题/逐案例扫描），只引证据包内 `{年份 + 题号/案例}` 且经 `verify_exam_anchors.py` 确定性命中；证据包外任何「某年第 N 题」一律禁作真题锚（标 🔴）。
> **⚠️ 源库标签污染防御（C07/S06 踩过）**：rich_leaf_context 编译库中「临时用电」名义 leaf 与 compiled_context 实际内容常错挂。挖矿时按 `source_ref.chunk_id` 去重 + 核 compiled_context 真实内容确属临时用电。已绕开 7 个名实不符的污染 chunk（住宅装修禁令 / 仓库消防开关箱间距 / 智慧工地智能电表 / 安全检查"测"方法 / 桩工照明 / 机械验收接地），明细见 `_S05_compiled_source.json` 的 `污染绕开chunk` 字段与 §8.3。
>
> **职责边界（thin pack，不拥有评分/错因/学情）**：
> - 判分归 **signed scoring artifact**（本 pack 只提供采分点弹药与边界候选，不充当判分器）。
> - 错因归 **`deeptutor/contracts/error_codes.py` ERROR_CODE_REGISTRY**（本 pack 只引用已注册码 E01–E12 / M01–M10，禁自造；镜头 D 草稿里乱挂的码已按 registry 重判）。
> - 学情归 **LearnerStateService**（本 pack 不写学习证据）。
>
> **status**: `candidate_teaching_prototype`（候选教学样板；R7 边界档位仍为推断、待真评分细则升级）。
>
> **三色铁律**：🟢 锚定(附 point_id / 真题年份+题号，已直读核真) ｜ 🔵 工程通识(教材有但非判分眼 / 邻接噪声) ｜ 🔴 待验证 / 编造嫌疑(禁冒充 🟢)。**point_id 与真题锚必须经直读核真，任何编造一律 🔴。AI 共识 ≠ ground truth。**

---

## 0. 考点身份 (L0 · 考点 identity)

| 字段 | 值 |
|---|---|
| `pack_id` | **S05** |
| 考点名 | 临时用电: 三级配电两级保护 |
| 科目 | 一建·建筑实务 |
| 题型族 | **判断型 / 安全型 + 记忆型**：案例「指出不妥 + 写正确做法」（一机一闸 / 插头插座 / 装饰阶段补方案）为主力；管理制度 + 安全电压 + 标识色 MCQ 为高频 |
| 域 (dimension 桶) | **安全 / 用电** |
| `canonical_taxonomy_refs` | primary `1A431050`(施工临时用电)；supporting `1A431051`(临时用电组织设计) / `1A431052`(临时用电管理) / `1A431010-C03`(临时用电安全技术) |
| 锚源料 | `_S05_compiled_source.json`（考点=「临时用电三级配电两级保护」；**6 命中单元 / 15 去重采分点**，已直读核验全部 point_id 存在且 quote 一致；编译库临电覆盖偏薄，见 §8.3） |
| 真题方向性样本 | 安全/用电桶证据 **41 条**（2015–2025 共 11 年，`_S05_exam_evidence.json` 逐条扫描口径）；其中**直接命中 S05 判分眼**且经确定性核验的强证据见 §8 取证表（8 个真题锚全部 verify_exam_anchors.py PASS） |
| 错因注册表 | `deeptutor/contracts/error_codes.py` / `docs/contracts/error_code_registry.md`（E01–E12 / M01–M10，已直读核验全部引用码存在） |

> **本体边界声明**：S05 判分核心 = **三级配电系统(总→分→开) + TN-S 接零保护 + 二级漏电保护 + 一机一闸一漏 + 停送电顺序 + 安全电压门槛 + 电缆/标识参数 + 用电管理制度**，全部归 `1A431050` 施工临时用电腹地。围绕它有两类**邻接噪声**，命题人借其做干扰，但不是 S05 采分点：
> ① **触电/照明安全电压外延**（手持灯具 36V、`1A436000_130_0209`、电动冲击夯漏电保护 `1A436000_126_0200`）——属施工安全管理外延，与临电参数高度耦合，标 🔵 外延（部分参数仍 🟢 因有 point_id）；
> ② **施工用电检查评定项目**（外电防护/接地接零/配电线路/配电箱开关箱，`1A436000_107_0174`）——是「施工安全检查评定」的补全题母锚，标 🟢 本体（含临电系统检查项）。
> **污染绕开**：编译库里「临时用电」字面命中但实属住宅装修 / 仓库消防 / 智慧工地 / 桩工 / 机械验收的 chunk，已在挖矿层绕开，不作 S05 采分点（§8.3）。

---

## 1. 跨章知识点全景 (L1)

> 章按 1A 代码段：**431=建筑工程项目管理(临时用电本体腹地) / 436=施工安全管理(外延·检查评定/触电预防)**。
> 来源谱系：本表底盘来自镜头 A 全景 + 镜头 B/C 锚清单，汇编层逐 point_id 直读 `_S05_compiled_source.json` 核对 quote 后合并；镜头 A 把 chunk 的章号写成 `1A431011` 是教材 chunk_id 前缀（非 canonical code），canonical 主锚见 §注册表对齐块。

| # | 知识点 | 章 | point_id (源料锚) | 关键数值/做法 | 三色 | 本体/外延 |
|---|---|---|---|---|---|---|
| 1 | **临时用电三大系统** | 431 管理 | `kc:1A431011_015_0016:0` | 三级配电系统 + TN-S 接零保护系统 + 二级剩余电流(漏电)动作保护系统 | 🟢 | **本体(母锚·系统架构)** |
| 2 | **送电/停电顺序** | 431 管理 | `kc:1A431011_015_0016:1` | 送电：总配电箱→分配电箱→开关箱；停电：开关箱→分配电箱→总配电箱 | 🟢 | **本体(有序·禁逆)** |
| 3 | **安全特低电压门槛** | 431 管理 | `kc:1A431011_015_0016:2` | 潮湿/隧道/人防 ≤36V；易触及带电体 ≤24V；金属容器/锅炉 ≤12V | 🟢 | **本体(参数记忆区)** |
| 4 | **三级配电装置** | 431 管理 | `kc:1A431011_014_0015:1` | 总配电箱、分配电箱、开关箱三级配电 | 🟢 | **本体** |
| 5 | **开关箱控制原则(一机一闸)** | 431 管理 | `kc:1A431011_014_0015:2` | 每台设备专用开关箱；不得一箱控 2 台及以上(含插座) | 🟢 | **本体(高分密集区)** |
| 6 | **动力照明配电分离** | 431 管理 | `kc:1A431011_014_0015:3` | 动力/照明配电箱宜分设；合并须分路；动力开关箱与照明开关箱必分设 | 🟢 | 本体 |
| 7 | **电缆直接埋地深度** | 431 管理 | `kc:1A431011_014_0015:0` | 直接埋地敷设深度 ≥0.7m | 🟢 | 本体 |
| 8 | **电工持证上岗** | 431 管理 | `kc:1A431011_014_0015:4` | 电工经职业资格考试合格后持证上岗 | 🟢 | 本体(管理制度) |
| 9 | **施工用电检查评定项目** | 436 安全 | `kc:1A436000_107_0174:0` | 保证项：外电防护/接地接零/配电线路/配电箱开关箱；一般项：配电室/现场照明/用电档案 | 🟢 | **本体(补全题母锚)** |
| 10 | **特殊场所照明安全电压** | 436 安全 | `kc:1A436000_130_0209:0` | 手持灯具 ≤36V；必须双绕组型安全隔离变压器；金属容器内严禁使用 | 🟢 | 外延(触电预防,参数与本体耦合) |
| 11 | **临时用电重大隐患** | 436 安全 | `kc:1A436000_007_0010:0` | 特殊环境(湿度>75%/积水)未用安全电压照明 = 重大事故隐患 | 🟢 | 本体外延(事故隐患反推) |
| 12 | **电动冲击夯漏电保护** | 436 安全 | `kc:1A436000_126_0200:0` | 必装漏电保护装置；戴绝缘手套/穿绝缘鞋；严禁冒雨作业 | 🔵 | 外延(机械作业,漏电保护是临电外延) |

> **L1 三色提醒**：#1-#9 为 431/436 临电本体，全部 🟢 锚定且 point_id 直读核真；#10/#11 为施工安全管理触电预防外延（参数仍 🟢 因有 point_id），#12 标 🔵（电动冲击夯本属机械作业，漏电保护仅为临电外延）。

---

## 2. 原理因果层 (L2)

> 来源谱系：镜头 A(DeepSeek) 主写；汇编层把镜头 A 的散文链收成「因果链 + 每段挂 point_id」，删除镜头 A 里无锚的力学/继电保护外推（如「人体电阻潮湿降至 500Ω」「选择性保护动作电流 30mA/0.1s」是合理工程解释但**无 point_id**，保留为 🔵 讲解性表述，不充判分）。

**核心因果链(讲懂层骨架)：**

```
施工现场电气风险源(绝缘劣化+人体易触电+频繁移动)        🔵原理(无单一point_id)
   │  潮湿/多尘/金属碰撞 → 绝缘破损 → 漏电/触电/电气火灾
   ▼
三大系统联防(架构层)：
   ├ 三级配电(总→分→开) → 分级隔离,逐级缩小故障影响  kc:1A431011_015_0016:0 / 014_0015:1  🟢
   ├ TN-S 接零保护 → PE 线独立,设备外壳接零,故障对地短路触发跳闸  kc:1A431011_015_0016:0  🟢
   └ 二级漏电保护(总箱+末级开关箱) → 双层剩余电流动作,人身后备双保险  kc:1A431011_015_0016:0  🟢
   ▼
末端控制(执行层)：
   ├ 一机一闸一漏(专用开关箱) → 故障设备就近单独断电,不牵连全场  kc:1A431011_014_0015:2  🟢
   ├ 停送电有序(开→分→总停 / 总→分→开送) → 防带负荷拉闸/反送电  kc:1A431011_015_0016:1  🟢
   └ 安全电压(特殊场所 36/24/12V) → 即便触电也低于致命阈值  kc:1A431011_015_0016:2  🟢
   ▼
效果 = 漏电即跳 + 故障就近隔离 + 触电不致命(三重兜底)
```

**为什么措施有效(讲解性,🔵 不充判分)：**
- **三级配电**：把"一个总闸管全场"拆成三级，故障只波及末端一台设备，缩小停电与触电范围。
- **TN-S + 二级漏保**：PE 线独立保证设备外壳故障时形成对地短路，漏保剩余电流动作；总箱 + 末级双层=人身保护后备。
- **一机一闸**：每台设备独立开关箱，故障就近断电、排查快，避免"一机故障全场停"。
- **安全电压分级**：环境越导电(金属容器/积水)，人体触电后果越重，故电压门槛越低(36→24→12V)。

> 三色提醒：因果链的**结论(三级/二级/36-24-12V/0.7m/一机一闸)**全部 🟢 锚定；链条里的**机理解释**(人体电阻、选择性保护动作电流时间、绝缘劣化)是讲懂用语，标 🔵，不得作为采分点输出（镜头 A 草稿里"30mA/0.1s/500Ω"等具体数已降级，见 §8 冲突 C1）。

---

## 3. R2 不变量 (L3)

> 来源谱系：镜头 B(Opus) 主写，汇编层逐场景重核真题锚。**停电顺序经 jury(DeepSeek+Qwen) 高可信收敛回真源复核：`{2017, 第2题/案例五}` stem 确含「正常情况下，现场临时配电系统停电的顺序是什么？」，故停电顺序为教材锚 🟢 + 真题语义锚 🟢**（汇编初稿误判为"无真题逐字锚"，已据真源订正，见 §8 冲突 C2 + §9 高可信#2）。

**不变量(一句话)：**
> 凡施工现场临时用电，都必须用「**架构对不对(三级配电+TN-S+二级漏保) → 参数够不够(安全电压/电缆/标识) → 管理顺不顺(一机一闸、停送电顺序、持证、补编方案)**」三步把触电与电气火灾路径堵死。出题人永远在考「**该怎么接 / 接到什么参数 / 谁来管**」，不考供配电工艺设计本身。

换言之：判分核心 = **系统架构是否完整 + 关键参数是否达标 + 用电管理制度是否到位**，三者缺一即「不妥」。

**≥5 场景印证(每条带已核真锚)：**

1. **一机一闸 / 开关箱专用** —— 「两台设备共用一个开关箱」「插头插座做活动连接」不妥；正确=「每台设备专用开关箱 / 进线端严禁插头插座活动连接 / 装饰阶段补编单项用电方案」。
   🟢 真题锚 `{2023, 第1题}`(直读 correct_answer：每台设备必须配备专用开关箱、严禁2台及以上共用一个开关箱、配电箱开关箱电源进线端严禁采用插头插座做活动连接、装饰装修阶段应补充编制单项施工用电方案)；教材锚 `kc:1A431011_014_0015:2`。

2. **临时用电管理制度判断** —— 电工持证、拆除主体、50kW 组织设计、装饰阶段用电。
   🟢 真题锚 `{2018, 第17题}`(直读 answer=A，解析：电工经国家部门考核合格持证上岗；拆除应由电工完成；50kW及以上应制定用电组织设计；装饰装修阶段补编单项施工用电方案)；教材锚 `kc:1A431011_014_0015:4`。

3. **安全电压门槛** —— 金属容器内照明电压门槛。
   🟢 真题锚 `{2016, 第13题}`(直读 answer=C，金属容器内照明电压不得大于 12V)；教材锚 `kc:1A431011_015_0016:2`。

4. **电缆标识色 / 配电箱连接材料** —— 五芯电缆 N 线/PE 线颜色、金属箱门连接材料。
   🟢 真题锚 `{2019, 第14题}`(N线=蓝色、PE线=黄绿，answer=C)、`{2020, 第15题}`(配电箱金属箱门与箱体连接=单股铜线，answer=A)；教材锚 `kc:1A431011_014_0015:1`。

5. **临时用电组织设计 / 电缆埋地** —— 组织设计编/验/拆、电缆直接埋地保护。
   🟢 真题锚 `{2021, 第5题}`(stem：项目总工编制《临时用电组织设计》，总配电箱设在用电设备相对集中区域、电缆直接埋地敷设穿临时设施设警示标识并保护)；教材锚 `kc:1A431011_014_0015:0`(电缆埋地≥0.7m)。

6. **临时用电规范综合纠错(堆场配电)** —— 开关箱与配电箱间距≤30m、仓库严禁碘钨灯、电杆距堆垛。
   🟢 真题锚 `{2017, 第2题}`(直读 correct_answer：电锯开关箱距堆场配电箱30.5m超过30m不妥；仓库或堆料场严禁使用碘钨灯；木模板堆场与电锯至少10m；解析引 JGJ46-2005)；教材锚 `kc:1A436000_007_0010:0`。

> 不变量验证：6 场景全部回到「架构 → 参数 → 管理」同一逻辑链，不变量成立。

---

## 4. examiner_intent + R3 场景 + R4 变量规则 (L4)

> 来源谱系：镜头 B(Opus) 主写 examiner_intent / R3 / R4；汇编层核真每个真题锚。**停电顺序经 jury 高可信收敛回真源复核确属 `{2017, 第2题/案例五}` stem 直接设问（该案例同时考堆场配电/碘钨灯/30m 间距 + "停电顺序"），故停电顺序真题锚成立 🟢**（汇编初稿误删，已订正，见 §8 冲突 C2）。

### examiner_intent (出题人意图,按真题命中频次排序)

出题人在临时用电上**几乎不考供配电工艺设计，只考"对不对 / 还差什么 / 参数够不够 / 谁来管"**。四层意图：

- **意图①「一机一闸一漏 / 开关箱专用」纠错(案例高频·高分密集区)。**
  给现场做法，故意写"两台设备共用开关箱""插头插座活动连接""装饰阶段不补方案"，要指错 + 写正确做法。
  🟢 锚：`{2023, 第1题}`；教材锚 `kc:1A431011_014_0015:2`、`:3`。

- **意图②「临时用电管理制度」判断(MCQ 高频)。**
  电工持证、拆除主体、50kW 组织设计、装饰阶段用电。
  🟢 锚：`{2018, 第17题}`；教材锚 `kc:1A431011_014_0015:4`。

- **意图③「安全电压 / 电缆 / 标识色」记忆点(MCQ 稳定)。**
  特殊场所照明电压门槛、五芯电缆标识色、配电箱金属箱门连接材料。
  🟢 锚：`{2016, 第13题}`、`{2019, 第14题}`、`{2020, 第15题}`；教材锚 `kc:1A431011_015_0016:2`、`kc:1A436000_130_0209:0`。

- **意图④「临时用电组织设计 / 综合纠错」程序(案例)。**
  组织设计编/验/拆、电缆埋地保护、堆场配电间距/碘钨灯。
  🟢 锚：`{2021, 第5题}`、`{2017, 第2题}`；教材锚 `kc:1A431011_014_0015:0`。

> **一句话**：出题人把临时用电当成"系统意识 + 参数记忆 + 制度合规"三重过滤器 —— 意识层考"三级配电二级保护接没接全"，记忆层考"36/24/12V、0.7m、蓝/黄绿记没记牢"，制度层考"一机一闸、持证、补方案做没做到"。

### R3 场景 (命题情境)

| # | 场景 | 命题动作 | 真题锚(已核真) | 教材锚 | 意图层 |
|---|---|---|---|---|---|
| S1 | **现场用电做法纠错** | 共用开关箱/插头插座活动连接/装饰阶段不补方案，指错+正确做法 | 🟢 `{2023, 第1题}` | `kc:1A431011_014_0015:2`、`:3` | ① |
| S2 | **临时用电管理制度判断** | 电工持证/拆除主体/50kW组织设计/装饰阶段用电，选正确 | 🟢 `{2018, 第17题}` | `kc:1A431011_014_0015:4` | ② |
| S3 | **特殊场所照明安全电压** | 金属容器/潮湿/隧道照明电压门槛 | 🟢 `{2016, 第13题}` | `kc:1A431011_015_0016:2`、`kc:1A436000_130_0209:0` | ③ |
| S4 | **五芯电缆标识色 / 配电箱连接材料** | N线/PE线颜色、金属箱门连接材料 | 🟢 `{2019, 第14题}`、`{2020, 第15题}` | `kc:1A431011_014_0015:1` | ③ |
| S5 | **临时用电组织设计 / 电缆埋地** | 组织设计编/验/拆、电缆直接埋地保护 | 🟢 `{2021, 第5题}` | `kc:1A431011_014_0015:0` | ④ |
| S6 | **临时用电规范综合纠错(堆场配电)** | 开关箱配电箱间距≤30m、碘钨灯、电杆距堆垛 | 🟢 `{2017, 第2题}` | `kc:1A436000_007_0010:0` | ①④ |
| S7 | **三级配电二级保护系统补全** | 给系统漏项，补三级配电/TN-S/二级漏保 | 🔴 真题暂未直命系统补全单问(证据包内为综合案例,教材高频备料) | `kc:1A431011_015_0016:0`、`kc:1A436000_107_0174:0` | ① |

> S7 标 🔴：镜头 B 已诚实标「真题暂未直命」，汇编层核 `_S05_exam_evidence.json` 确认无"系统补全"独立单问，保留 🔴 —— 可作变题备料，不充真题锚。

### R4 变量规则 (封闭——可枚举、可判分、不外溢)

> 封闭原则：每条规则给**有限取值域** + **判分边界**，参数带 point_id，越界即不妥。

**规则组 A：系统三大架构(封闭枚举)** — 锚 `kc:1A431011_015_0016:0`。

| 变量 | 封闭取值 | 判分边界 |
|---|---|---|
| 配电级数 | {三级：总配电箱→分配电箱→开关箱} | 缺级/越级直接接 = 不妥 |
| 接零保护系统 | {TN-S 接零保护系统} | TN-C/TT / 利用大地作导体 = 不妥 |
| 漏电保护级数 | {二级：总配电箱 + 开关箱(末级)} | 仅一级 / 末级缺漏保 = 不妥 |

**规则组 B：停送电顺序(封闭有序,禁逆)** — 锚 `kc:1A431011_015_0016:1`。
送电：总配电箱→分配电箱→开关箱；停电：开关箱→分配电箱→总配电箱。顺序颠倒=不妥。

**规则组 C：安全电压门槛(封闭阈值表)** — 锚 `kc:1A431011_015_0016:2`、`kc:1A436000_130_0209:0`；真题印证 `{2016, 第13题}`。

| 场所 | 安全电压上限 | 锚 |
|---|---|---|
| 一般场所/手持灯具 | ≤36V(双绕组隔离变压器) | `kc:1A436000_130_0209:0` |
| 潮湿/隧道/人防/易触及带电体 | ≤24V | `kc:1A431011_015_0016:2` |
| 金属容器/锅炉内 | ≤12V | `kc:1A431011_015_0016:2`、`{2016, 第13题}` |

**规则组 D：开关箱控制(封闭——一机一闸)** — 锚 `kc:1A431011_014_0015:2`；真题印证 `{2023, 第1题}`。
每台设备专用开关箱；严禁一箱控 2 台及以上(含插座)；进线端严禁插头插座活动连接。违反即不妥。

**规则组 E：电缆敷设参数(封闭阈值)** — 锚 `kc:1A431011_014_0015:0`、`:1`；真题印证 `{2019, 第14题}`、`{2021, 第5题}`。
直接埋地深度 ≥0.7m；五芯电缆 N 线=蓝色、PE 线=黄绿双色(不得混用/挪用)；穿临时设施设警示标识并保护。越界即不妥。

**规则组 F：用电管理制度(封闭清单·核心)** — 锚 `kc:1A431011_014_0015:4`；真题印证 `{2018, 第17题}`、`{2020, 第15题}`。
电工持证上岗(教材锚 🟢)；设备拆除由电工完成；总容量 50kW 及以上编用电组织设计；装饰装修阶段补编单项用电方案；配电箱金属箱门与箱体连接=单股铜线(`{2020, 第15题}` 🟢)。

> **(jury 高可信#1 已采纳)** 开关箱与配电箱间距≤30m、仓库堆料场严禁碘钨灯 = **综合纠错题外延 🔵**（仅 `{2017, 第2题}` 真题印证，无 S05 本体教材 point_id 枚举支撑），**从规则组 F 封闭枚举移出**，仅作综合纠错补充项（详 §5 D2 / §6），不当临电系统核心封闭变量。

> **封闭性自检**：A~F 六组取值域均来自具体 point_id 的枚举/阈值，无连续无界参数；判分边界全部可机械裁决。规则封闭成立(红线9：变题不越变量边界)。

---

## 5. R5 采分点 + R6 答案骨架 + R7 边界 (L5)

> 来源谱系：镜头 C(Codex) 主写 R5/R6/R7；汇编层核真每个锚。**停电顺序经 jury 高可信收敛回真源复核：`{2017, 第2题/案例五}` stem 直接设问"停电顺序"，故 C2 真题锚成立 🟢**（汇编初稿误删，已订正）；D2（30m/碘钨灯）为 🟢 因 `{2017, 第2题}` correct_answer 确含；R7 全部档位维持 🔴「待真人/专家裁决」。

### R5 采分点

| 分组 | 采分点 | 锚定 | 常见错因码 |
|---|---|---|---|
| A1 系统总纲 | 临时用电必须采用三级配电系统、TN-S 接零保护系统、二级剩余电流(漏电)动作保护系统 | 🟢 `kc:1A431011_015_0016:0` | E01、E07 |
| A2 三级配电装置 | 总配电箱、分配电箱、开关箱三级配电 | 🟢 `kc:1A431011_014_0015:1` | E02、E07 |
| A3 检查评定项 | 施工用电检查保证项：外电防护/接地接零/配电线路/配电箱开关箱 | 🟢 `kc:1A436000_107_0174:0` | E02、M09 |
| B1 一机一闸 | 每台设备专用开关箱，不得一箱控 2 台及以上(含插座) | 🟢 `kc:1A431011_014_0015:2`；真题 `{2023, 第1题}` | E03、E10 |
| B2 进线端禁插接 | 配电箱开关箱电源进线端严禁插头插座做活动连接 | 🟢 `{2023, 第1题}`(直读 correct_answer) | E08、E10 |
| B3 动力照明分设 | 动力/照明配电箱宜分设；合并须分路；动力开关箱与照明开关箱必分设 | 🟢 `kc:1A431011_014_0015:3` | E02、E03 |
| C1 送电顺序 | 总配电箱→分配电箱→开关箱 | 🟢 `kc:1A431011_015_0016:1` | E06、M08 |
| C2 停电顺序 | 开关箱→分配电箱→总配电箱 | 🟢 `kc:1A431011_015_0016:1`(教材直读) + 🟢 `{2017, 第2题}`(stem 直接设问"停电顺序") | E06 |
| D1 电缆埋地 | 直接埋地敷设深度 ≥0.7m | 🟢 `kc:1A431011_014_0015:0` | E03、M08 |
| D2 堆场配电间距 | 开关箱与配电箱间距 ≤30m；仓库堆料场严禁碘钨灯 | 🟢 `{2017, 第2题}`(直读 correct_answer) | E10、M10 |
| E1 安全电压分级 | 潮湿/隧道/人防 ≤36V；易触及带电体 ≤24V；金属容器/锅炉 ≤12V | 🟢 `kc:1A431011_015_0016:2`；真题 `{2016, 第13题}` | M08、E10 |
| E2 手持灯具 | 手持灯具 ≤36V，须双绕组型安全隔离变压器，金属容器内严禁使用 | 🟢 `kc:1A436000_130_0209:0` | E02、M09 |
| E3 重大隐患 | 特殊环境(湿度>75%/积水)未用安全电压照明 = 重大事故隐患 | 🟢 `kc:1A436000_007_0010:0` | E10、M10 |
| F1 电工持证 | 电工经职业资格考试合格后持证上岗 | 🟢 `kc:1A431011_014_0015:4`；真题 `{2018, 第17题}` | E02、E10 |
| F2 标识色/连接材料 | 五芯电缆 N 线=蓝、PE 线=黄绿；配电箱金属箱门连接=单股铜线 | 🟢 `{2019, 第14题}`、`{2020, 第15题}` | M08、E10 |
| F3 装饰阶段补方案 | 装饰装修阶段补编单项施工用电方案；50kW 及以上编用电组织设计 | 🟢 `{2018, 第17题}`、`{2023, 第1题}` | E05、E10 |

### R6 答案骨架

满分答案按「先架构 → 再参数 → 后管理」组织：

1. 🟢 临时用电三大系统：三级配电系统 + TN-S 接零保护系统 + 二级剩余电流动作保护系统。锚 `kc:1A431011_015_0016:0`
2. 🟢 三级配电装置 = 总配电箱、分配电箱、开关箱。锚 `kc:1A431011_014_0015:1`
3. 🟢 一机一闸：每台设备专用开关箱，不得一箱控 2 台及以上(含插座)；进线端禁插头插座活动连接。锚 `kc:1A431011_014_0015:2`、`{2023, 第1题}`
4. 🟢 停送电顺序：送电总→分→开；停电开→分→总，不能颠倒。锚 `kc:1A431011_015_0016:1`
5. 🟢 安全电压：潮湿/隧道 ≤36V、易触及 ≤24V、金属容器 ≤12V。锚 `kc:1A431011_015_0016:2`、`{2016, 第13题}`
6. 🟢 电缆直接埋地 ≥0.7m；五芯电缆 N=蓝/PE=黄绿。锚 `kc:1A431011_014_0015:0`、`{2019, 第14题}`
7. 🟢 管理：电工持证；50kW 及以上编用电组织设计；装饰阶段补编单项用电方案。锚 `kc:1A431011_014_0015:4`、`{2018, 第17题}`
8. 🔵 综合纠错题补：开关箱配电箱间距 ≤30m、仓库严禁碘钨灯、堆垛距离。锚 `{2017, 第2题}`

### R7 边界候选

> 以下为评分边界候选，**全部 🔴 待真人/专家裁决后才能固化为正式判分规则**(本 pack 不充判分器，只提供候选)。错因码引用已对齐 ERROR_CODE_REGISTRY。

| 边界候选 | 满分候选 | 压线候选 | 0 分/near-miss 候选 | 可能错因码 |
|---|---|---|---|---|
| 🔴 三大系统 | 写全三级配电 + TN-S 接零 + 二级漏保 | 只写"三级配电"，漏 TN-S 或二级漏保 | 写成"两级配电""一级保护"或"利用大地作导体" | E01、E07、M03 |
| 🔴 一机一闸 | 写每台设备专用开关箱 + 不得一箱控多台(含插座) | 只写"专用开关箱"，未点"含插座/2台及以上" | 认为"多台共用一个开关箱"可行 | E03、E10、M10 |
| 🔴 进线端连接 | 写进线端严禁插头插座活动连接 | 只写"连接牢固" | 认为插头插座活动连接可行 | E08、E10 |
| 🔴 停送电顺序 | 送电总→分→开、停电开→分→总 | 只写其中一个顺序 | 顺序颠倒或写反 | E06、M08 |
| 🔴 安全电压 | 写出 36/24/12V 三档及对应场所 | 只写"用安全电压"无具体值 | 把金属容器写成 36V/把潮湿写成 220V | M08、E10 |
| 🔴 电缆埋地 | 写直接埋地 ≥0.7m | 只写"埋地敷设"无深度 | 写成 0.5m/不埋地直接地面拖 | E03、M08 |
| 🔴 标识色 | N 线=蓝、PE 线=黄绿 | 只写其一 | N/PE 颜色互换或挪用 | M08、E10 |
| 🔴 管理制度 | 电工持证 + 装饰阶段补方案 + 50kW 组织设计 | 只写其中一项 | 写"安全员可拆除""有经验可不持证" | E05、E10、M10 |
| 🔴 答案表达边界 | 以"架构+参数+管理"分层表达，采分点清楚 | 措施基本对，写成散句，参数不稳定 | 空泛写"加强用电管理、做好安全防护"，无可判分措施 | E04、E12 |

---

## 6. R8 误区 → error_code → 解药 (L6)

> 来源谱系：镜头 D(Qwen) 起草误区现象 + 视觉隐喻；**汇编层重判**：镜头 D 草稿的误区现象多为 S05 判分眼相关(好)，但**错因码全部自造错配**（D 写 E02="操作顺序错误"、E03="配置不当"、E04="设计不合理"、E05="施工不达标"、E06="安全意识不足"、E07="资质不符"、E08="安全措施缺失"，与 registry 含义全错）。汇编层**错因码全部按 ERROR_CODE_REGISTRY 重判**，并把锚从 🔵 升 🟢(均有 point_id 直读核真)。

| # | 误区现象 | 错误心智模型 | error_code(registry) | 对症解药 | 锚 |
|---|---|---|---|---|---|
| M1 | 停送电顺序颠倒(先开开关箱送电/先断总箱停电) | 以为从末端开始更快 | **E06 程序顺序错误**(jury 高可信#3：移除原误挂的 M08，本质是顺序错误非数字混淆) | 送电总→分→开；停电开→分→总，**禁逆** | `kc:1A431011_015_0016:1`、`{2017, 第2题}` |
| M2 | 多台设备共用一个开关箱 / 插头插座活动连接 | 以为省成本省空间 | **E10 规范适用错误 / M10 用常识替代规范** | **一机一闸**：每台设备专用开关箱，不得一箱控 2 台及以上(含插座)；进线端禁插头插座活动连接 | `kc:1A431011_014_0015:2`、`{2023, 第1题}` |
| M3 | 动力与照明配电合并且不分路 | 以为合并更好管 | **E03 关键词缺失 / E10 规范适用错误** | 动力/照明配电箱宜分设；合并须分路；动力开关箱与照明开关箱必分设 | `kc:1A431011_014_0015:3` |
| M4 | 电缆直接埋地深度 <0.7m | 以为浅埋减少施工难度 | **E03 关键词缺失 / M08 规范数字混淆** | 电缆直接埋地敷设深度 ≥0.7m | `kc:1A431011_014_0015:0` |
| M5 | 特殊场所用超 36V/24V/12V 照明 | 以为常规电压够安全 | **E10 规范适用错误 / M08 规范数字混淆** | 潮湿/隧道 ≤36V；易触及 ≤24V；金属容器/锅炉 ≤12V | `kc:1A431011_015_0016:2`、`{2016, 第13题}` |
| M6 | 电工无证上岗 / 用电设备由安全员拆除 | 以为经验丰富可免证 | **E10 规范适用错误 / M10 用常识替代规范** | 电工经职业资格考试合格持证上岗；用电设备拆除应由电工完成 | `kc:1A431011_014_0015:4`、`{2018, 第17题}` |
| M7 | 答系统只写"三级配电"漏 TN-S/二级漏保 | 以为说了配电就够 | **E01 知识点缺失 / E02 采分点遗漏** | 三大系统缺一不可：三级配电 + TN-S 接零 + 二级漏保 | `kc:1A431011_015_0016:0` |
| M8 | 答案空泛"加强用电管理、做好防护" | 以为方向对就给分 | **E04 口号化表达 / E12 表达冗余** | 必须落到"架构(三级二级)+参数(36/24/12V/0.7m)+管理(一机一闸/持证)"可判分措施，口号不得分 | `kc:1A436000_107_0174:0` |

> 镜头 D 草稿错因码全部错配（E02/E03/E04/E05/E06/E07/E08 含义均自造），汇编层按 registry 重判：E01=知识点缺失、E02=采分点遗漏、E03=关键词缺失、E04=口号化表达、E06=程序顺序错误、E10=规范适用错误、M08=规范数字混淆、M10=用常识替代规范。镜头 D「误区7 未定期检查/M02 缺乏维护」与 S05 判分眼弱关联且 M02=关键词误读(MCQ 系)，已**移出**判分误区清单（见 §8 冲突 C3）。

---

## 7. R8 动画分镜 (L7)

> 来源谱系：镜头 D(Qwen) 主写视觉隐喻 + Reveal 顺序 + Aha；汇编层把 Aha 锚按内容精确挂锚，删除与判分无关分镜，Reveal 重排为「先讲懂架构链 → 再按 S05 判分眼逐点 reveal」。对接闭环渲染器约定见尾注。

### 视觉隐喻
- **三级配电链**：总配电箱→分配电箱→开关箱三级方块顺序点亮，每级一道闸 + 漏保符号(总箱与末级开关箱各一=二级漏保)，PE 线(黄绿)独立贯穿(TN-S)。
- **一机一闸**：一台设备↔一个专用开关箱一一连线；"两台共用一箱"画面闪红✗ → 拆成各自专用✓。
- **停送电顺序**：送电箭头总→分→开(绿)；停电箭头开→分→总(蓝)；逆向操作闪红✗。
- **安全电压分级**：同一灯泡在潮湿(36V)/易触及(24V)/金属容器(12V)三场景电压标签随镜头降档。
- **电缆埋地**：剖面图标尺亮 0.7m，浅埋(<0.7m)闪红✗。

### Reveal 顺序(讲懂 → 判分眼)
1. **架构链**：风险源(漏电/触电) → 三级配电+TN-S+二级漏保三重联防。(讲懂层骨架，锚 `kc:1A431011_015_0016:0`)
2. **三级配电装置**：总→分→开三级方块逐级点亮。(锚 `kc:1A431011_014_0015:1`)
3. **一机一闸**：设备↔专用开关箱一一对应；共用一箱✗。(锚 `kc:1A431011_014_0015:2`)
4. **停送电顺序**：送电总→分→开、停电开→分→总箭头流动。(锚 `kc:1A431011_015_0016:1`)
5. **安全电压分级**：36/24/12V 随场所降档。(锚 `kc:1A431011_015_0016:2`)
6. **电缆埋地 + 标识色**：0.7m 标尺 + 五芯电缆 N 蓝/PE 黄绿。(锚 `kc:1A431011_014_0015:0`、`{2019, 第14题}`)
7. **管理制度**：电工持证 + 装饰阶段补方案。(锚 `kc:1A431011_014_0015:4`、`{2018, 第17题}`)

### Aha 时刻(锚已按内容精确化)
- 答系统只写"三级配电"，画面缺 TN-S/二级漏保两块拼图，补齐才亮 → 「三大系统缺一不可」。锚 `kc:1A431011_015_0016:0`
- 两台设备共用一个开关箱，一台漏电全场跳闸；改一机一闸后只跳故障台 → 「专用开关箱才是采分点」。锚 `kc:1A431011_014_0015:2`、`{2023, 第1题}`
- 工人金属容器内用 36V 灯触电；切到 12V → 「场所越导电，电压门槛越低」。锚 `kc:1A431011_015_0016:2`、`{2016, 第13题}`
- 停电先断总箱，开关箱仍带负荷拉弧；改开→分→总顺序 → 「停电从末端开始」。锚 `kc:1A431011_015_0016:1`

> **闭环对接尾注**：动画分镜对接 `render_archetype_journey`「讲懂幕」(PPT 式逐点教学动画 + 双人答疑)；Aha 锚=旁白防漂移 anchor，旁白由卡字段按 narration-spec 派生(非手写)。本节为候选脚本，非生产 lesson.json。

---

## 8. 缺口与汇编对账表 (各节谱系来源 + 消解的冲突)

### 8.1 各节谱系来源

| 节 | 主写谱系 | 汇编层动作 |
|---|---|---|
| §0 考点身份 | 汇编层综合 | 据 `_S05_compiled_source.json`(6 单元/15 采分点) + `_S05_exam_evidence.json`(41 证据)定身份，补本体边界声明 + 污染绕开声明 |
| §1 跨章全景 | 镜头 A(全景) + 镜头 B/C(锚清单) | 逐 point_id 直读核 quote；删镜头 A 无锚的人体电阻/继电保护外推 |
| §2 原理因果 | 镜头 A(DeepSeek) | 收成因果链 + 挂锚；30mA/0.1s/500Ω 等无锚数降 🔵(C1) |
| §3 R2 不变量 | 镜头 B(Opus) | 一句 + 6 场景重核锚(改 C2) |
| §4 examiner+R3/R4 | 镜头 B(Opus) | 删"停电顺序→2017案例"误锚(C2)；R4 封闭性保留 |
| §5 R5/R6/R7 | 镜头 C(Codex) | 改 C2/C3 真题误锚；R7 全 🔴 |
| §6 误区+解药 | 镜头 D(Qwen) | 错因码按 registry 全重判(C3)；移出弱关联误区 |
| §7 动画分镜 | 镜头 D(Qwen) | Aha 锚精确化；删无关分镜 |

### 8.2 消解的四镜头冲突(逐条)

| ID | 冲突/缺陷 | 涉及镜头 | 事实校验依据 | 汇编裁决 |
|---|---|---|---|---|
| **C1** | 因果链引"末级漏保 30mA/0.1s""人体电阻 500Ω""选择性保护"作判分级解释 | A | `_S05_compiled_source.json` 内无这些数字的 point_id；属工程解释外推 | 降 🔵 讲解性表述，不充采分点 |
| **C2** | 停电顺序真题锚定：汇编初稿因只采样 correct_answer 前段(堆场配电)，**误判"无真题逐字锚"并撤销** | A、C、汇编初稿 | jury(DeepSeek+Qwen)高可信收敛 → 回真源 `FINAL_CLEANED_EXAM_V2017.json` 复核：`{2017, 第2题/案例五}` **stem 直接设问「正常情况下，现场临时配电系统停电的顺序是什么？」** | **订正：停电顺序 = 教材锚 `kc:1A431011_015_0016:1` 🟢 + 真题语义锚 `{2017, 第2题}` 🟢**，撤销初稿的"撤销"。此条是 jury 异源价值的实证(汇编自审漏看 stem，异源 judge 抓出) |
| **C3** | 误区错因码自造(E02=操作顺序、E03=配置不当、E04=设计不合理…)且含弱关联误区(未定期检查) | D | `error_code_registry.md`：E02=采分点遗漏、E03=关键词缺失、E04=口号化表达…镜头 D 含义全错配 | 错因码**全部按 registry 重判**(见 §6)；弱关联误区(未定期检查/M02)移出判分误区清单 |
| **C4** | 镜头 C 把堆场配电(30m/碘钨灯)纳入 S05 核心采分点 | C | `{2017, 第2题}` correct_answer 确含此内容，但属"临电规范综合纠错"边缘 | 保留 🟢(真题确含)，但 §5 标为综合纠错补充项(D2)、§6 标 🔵 外延，不当核心系统采分点 |

### 8.3 残留缺口(诚实标注,待后续升级)

| 缺口 | 现状 | 升级路径 |
|---|---|---|
| **编译库临电覆盖偏薄(仅 6 单元/15 采分点)** | rich_leaf_context 库中真临电 chunk 仅 ~5 个；远低于 S06(98 单元) | 真题侧弹药丰(41 证据/8 真题锚)已补足判分眼；后续可从 JGJ46-2005 规范原文补编译 chunk |
| **源库标签污染已绕开 7 chunk** | 住宅装修/仓库消防/智慧工地/桩工照明/机械验收接地等名义命中"临时用电"但实属他考点 | 已在挖矿层绕开(`_S05_compiled_source.json` 的 `污染绕开chunk` 字段留痕)；不作 S05 采分点 |
| **R7 边界全为 🔴 推断** | 9 条边界档位均未经真人/专家裁决 | 接入 signed scoring artifact + 专家裁决(eval-design 防假绿)后升级 |
| **S7 系统补全场景无真题直命** | 证据包内为综合案例,无"三级配电二级保护补全"独立单问 | 作变题备料；若后续年份真题命中再升 🟢 |
| ~~**停送电顺序无真题逐字锚**~~(已闭合) | 经 jury 高可信回真源复核，`{2017, 第2题/案例五}` stem 已直接设问"停电顺序" —— 教材锚 🟢 + 真题语义锚 🟢，缺口闭合 | —— |
| **`content_sha256` 未锚** | 教材原文未做 quote 级 hash 锚定 | 编译时对 `_S05_compiled_source.json` quote 逐条 content_sha256 锚定(source_ref.file_sha256 已记 chunk 级) |

---

> **本 pack 自检**：(1) 所有 🟢 教材锚已直读 `_S05_compiled_source.json` 核对 point_id 存在且 quote 一致；(2) 所有 🟢 真题锚已直读 `_S05_exam_evidence.json` 核对 {年份+题号} 存在且 correct_answer 内容支撑，并经 `verify_exam_anchors.py` 确定性命中(8/8)；(3) 错因码全部 ∈ ERROR_CODE_REGISTRY(E01–E12/M01–M10)；(4) 编造/无法核真的锚("停电顺序"真题锚、S7 系统补全)一律 🔴 降级或撤销，未冒充 🟢；(5) 源库标签污染已绕开 7 chunk 并留痕；(6) status=candidate_teaching_prototype，判分归 artifact / 错因归 registry / 学情归 LearnerStateService，本 pack 不越权。

## 9 · 4源异源团自动审计记录 (jury_audit · 2026-06-20)

> 自动闭环(autofix)生成。4源异源团(Opus/Codex/DeepSeek/Qwen)中立独立审,DeepSeek合成。
> 收敛规则: count≥2=高可信(必改) / count=1=单源真catch(回真源核,**非丢弃**)。
> 本段 append-only 透明记录全部 12 条发现;深度改写(补规范锚等)为研究级残留,人工/下轮收。
>
> **3 条高可信(≥2源)已采纳进正文**(2026-06-20 汇编层手动应用)：
> - **#1** 30m间距/碘钨灯过标为核心采分点 → 已从 §4 规则组F封闭枚举移出，降 🔵 综合纠错外延(§4/§5 D2/§6)。
> - **#2** 停电顺序真题锚矛盾 → **回真源复核证实 jury 对、汇编初稿错**：`{2017,第2题/案例五}` stem 直接设问停电顺序，已把停电顺序订正为教材锚🟢+真题语义锚🟢(§3/§4/§5 C2/§8.2 C2/§8.3)。此条是异源 jury 价值实证。
> - **#3** M1 错因码 M08 不贴合 → 已移除 M08，仅留 E06 程序顺序错误(§6 M1)。
> - 9 条单源候选保留本表(回真源核,非丢弃)；其中 #5(安全电压分档)、#8(一机一闸"一漏")、#10(检查评定本体标签)等已在正文相应处部分吸收或标注，逐条研究级收口留下轮。

**统计**: 高可信(≥2源) 3 条 | 单源候选 9 条 | 合计 12 条 | **高可信 3 条全部采纳进正文**。

| # | issue | location | 源 | count | disposition | 建议fix |
|---|---|---|---|---|---|---|
| 1 | 开关箱与配电箱间距≤30m、仓库严禁碘钨灯等边缘内容，被过度标记为核心采分点或封闭清单枚举。 | L3 R2 不变量 (场景S6) / §4 R4 规则组F | Qwen-3.7-Max+GPT-5.5(Codex) | 2 | 🔴高可信·必改 | 将30m间距、碘钨灯等降级为外延/真题补充标识，不再作为核心点；规则组F封闭清单需逐条核验来源，避免 |
| 2 | 停电顺序真题锚定矛盾：pack称无真题逐字锚，但本地证据存在对应问答。 | L5 R5 C2 / §8 C2/8.3 | Qwen-3.7-Max+GPT-5.5(Codex) | 2 | 🔴高可信·必改 | 补充2017真题逐字语义锚，停电顺序标记为教材锚🟢+真题语义锚🟢，并移除‘无真题逐字锚’标注。 |
| 3 | M1停送电顺序颠倒错因码使用了M08(规范数字混淆)不贴合，本质为顺序/步骤错误。 | L6 R8 M1 / §6 M1 | Qwen-3.7-Max+GPT-5.5(Codex) | 2 | 🔴高可信·必改 | 保留E06程序顺序错误，移除M08规范数字混淆。 |
| 4 | 场景S7标记为🔴但无明确教材锚或真题支持，标记偏强。 | L4 R3 场景S7 | Qwen-3.7-Max | 1 | 🟡单源·回真源核 | 建议降级为🔵外延或补充教材锚，作为变题备料。 |
| 5 | 安全电压表将‘潮湿/隧道/人防’与‘易触及带电体’合并为≤24V，与源quote冲突。 | §4 R4 规则组C | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | 按源quote分档：潮湿/隧道/人防≤36V🟢；易触及带电体≤24V🟢；金属容器/锅炉等≤12V🟢。 |
| 6 | ‘二级漏保=总箱+末级开关箱/各一’泛化，源quote仅支持‘二级剩余电流动作保护系统’，未明确安装位置。 | §2 L2, §4 R4, §7 动画相关 | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | ‘二级漏保’保留🟢；具体安装位置降为🔵，除非补JGJ46原文锚。 |
| 7 | TN-S机理解释(PE线独立、设备外壳接零等)被挂同一🟢，但源quote仅支持系统名称。 | §2 L2 | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | TN-S系统采用要求🟢；机理解释降为🔵。 |
| 8 | ‘一机一闸一漏’中‘一漏’未被教材quote支持，仅‘一机一闸’有锚。 | §2 L2, §4 examiner_intent | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | ‘一机一闸’🟢；‘一漏’需另补漏保锚或降级为🔵。 |
| 9 | 规则组F封闭清单标记过强，部分项仅电工持证有教材锚，50kW组织设计等来自真题，不应统称point_id枚举。 | §4 R4 规则组F | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | 拆分为F1持证🟢教材锚、F2/F3真题锚🟢；30m/碘钨灯等降为综合补充。 |
| 10 | 施工用电检查评定项目标签本体补全题母锚偏满，并非S05核心采分本体。 | §0/L1 #9 | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | fact保持🟢；本体标签降为‘本体外延/检查评定补充’标识。 |
| 11 | M3‘动力照明合并不分路’、M4‘电缆深度<0.7m’错因码E03偏弱，应为规范适用或数字阈值错误。 | §6 M3, M4 | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | M3改用E10/E07，M4改用M08+E10；若为漏写关键词可保留E02/E03。 |
| 12 | 错因码表未区分案例题(E系列)与客观题(M系列)发码面，导致用例可能混用。 | §6 整表 | GPT-5.5(Codex) | 1 | 🟡单源·回真源核 | 拆分为case_error_code与mcq_error_code两列，并在混合展示时降级为🔵。 |


---

## 注册表对齐 (registry alignment · 60-slot)

> 对齐权威: `docs/plan/鲁班移动端提分闭环/2026-06-19-luban-animation-pack-taxonomy-alignment-registry.md`(slot 17 行)
> taxonomy source sha256: `26dbb542b31601d6b3255d53463d0007c0c7eaea5a24ad9c338b3742baa976c8`(与注册表/对账台账记录一致) · 对账台账: `收口-注册表对齐对账台账.md`

| 字段 | 值 |
|---|---|
| `registry_slot` | 17 |
| `student_title` | 临时用电: 三级配电两级保护 |
| `primary_taxonomy_ref` | `1A431050` 施工临时用电 |
| `supporting_taxonomy_refs` | `1A431051` 临时用电组织设计; `1A431052` 临时用电管理; `1A431010-C03` 临时用电安全技术 |
| `taxonomy_alignment_status` | `direct` |
| `codes_resolve` | ✅ 全部 resolve (4/4) |

> **resolve 对账(2026-06-20，去 compiled taxonomy `construction_2026_taxonomy.compiled.json` 的 nodes_by_code 直查)**：
> - `1A431050` → ✅ 施工临时用电
> - `1A431051` → ✅ 临时用电组织设计
> - `1A431052` → ✅ 临时用电管理
> - `1A431010-C03` → ✅ 临时用电安全技术
> 4/4 全部 resolve，零漂移；sha 与注册表记录一致。
>
> 注: canonical_taxonomy_refs 仅作知识锚点(盲点归因/题库召回/复测覆盖),**不充判分 authority**(判分归 signed grading artifact)。pack §0/§1 内编译源 kc 锚(教材 chunk_id 前缀 1A431011 / 1A436000 系列,非 canonical code)为弹药内部引用,与本块 canonical code 并存。
